// ext-fda-k063591-510k-summary
// Topic: VITROS CREA Slides 510(k) Summary K063591
// Type: reference
// Status: review
:topic-id: ext-fda-k063591-510k-summary
:topic-type: reference
:topic-status: review
:topic-keywords: 510(k) summary, K063591, VITROS CREA Slides, VITROS Calibrator Kit 1, creatinine test system, Ortho-Clinical Diagnostics, Special 510(k), predicate K001310, clearance letter, Indications for Use
:topic-summary: Reproduces Ortho-Clinical Diagnostics' 510(k) Summary, the FDA clearance letter of December 15, 2006 and the Indications for Use form for K063591, a Special 510(k) for VITROS Chemistry Products CREA Slides and Calibrator Kit 1 (creatinine test system), compared with predicate K001310.
:topic-notes: Whole-document topic, size bounds exempt as for the dex- and gudid- records: the 7-page scanned PDF (Ortho-Clinical Diagnostics' 510(k) Summary on pages 1-4, FDA clearance letter on pages 5-6, Indications for Use form on page 7) is reproduced as converted. Whole-document handling is a project decision; the standard default for external sources is decomposition. Not a DeX record: page 1 is a '510(k) Summary', not the DECISION SUMMARY template. The file was named K063591_decision_summary.pdf, but FDA's K063591 page lists this PDF (pdf6) as 'Summary'; the file names of this document and the review memo are swapped relative to FDA's labels. The PDF is a scan (every page is one image) whose hidden OCR text layer is noisy only on stamps, handwriting and the logo; it was converted with the default engine from that text layer, with OCR default on. Letter date: the page-5 stamp's last digit is a broken 5 or 6 and cannot be read reliably; the date December 15, 2006 is taken from the decision date in FDA's 510(k) database. HAND-CORRECTED by decision, NOT reproducible by re-running the converter: (1) page 1 e-mail 'mbyme3@ocdus.jnj.com' to 'mbyrne3@ocdus.jnj.com'; (2) page 3 'K0013 10' to 'K001310'; (3) footers on pages 1-4 'VITROS Calibrator Kit I' to 'VITROS Calibrator Kit 1' (4 occurrences); (4) page 6 URL 'index.htm1' to 'index.html'; (5) page 7 'Page I of 1' to 'Page 1 of 1'; (6) 'SPECIAL 5 10(K) SUBMISSION' to 'SPECIAL 510(K) SUBMISSION' (page 1 footer) and 'Section 5 10(k)' to 'Section 510(k)' (page 5); (7) page 3 '1800m g/day' to '1800 mg/day'. Left as converted: 3 // REVIEW comments (full-page pictures of pages 2, 4 and 5), 0 // Check comments; stamp, logo and handwriting lines from the text layer, namely page 1 the title line '.tS (' and bogus heading 'Ortho-Clinical Diagnostics' with logo text 'a fvomparny' and the stamp 'DEC 1 b ZOOS', page 1 the handwritten number as 'k', page 5 the stamp 'DEC _1 6_ 2006', page 6 the signature as garbled text ('CO~ ~tA IA', 'AA45, Di-') and the printed name as 'Vean M. Cooper', and page 7 the handwritten number '/(Ot0.3s5'/' and 'Vitn,''; other known text-layer slips such as 'Kit1', 'Kit I' in body text, 'Table I', the footnote marks and the flattened table on page 3, and the page-3 and page-7 reading order. The PDF asserts no copyright, trademark-ownership or license terms.
:topic-related: gudid-10758750002849, ext-ortho-vitros-crea-slides-ifu-j27323, ext-fda-k063591-review-memo, dex-k182063, ext-fda-k182063-510k-summary
:topic-provenance: external
:topic-citation: U.S. Food and Drug Administration, Center for Devices and Radiological Health, and Ortho-Clinical Diagnostics, Inc. 510(k) Summary, FDA clearance letter and Indications for Use: K063591, VITROS Chemistry Products CREA Slides and VITROS Chemistry Products Calibrator Kit 1 (Special 510(k); predicate K001310). Applicant: Ortho-Clinical Diagnostics, Inc. 510(k) Summary prepared November 29, 2006; FDA letter dated December 15, 2006; 7 pages (scanned). Retrieved November 22, 2026. https://www.accessdata.fda.gov/cdrh_docs/pdf6/K063591.pdf
:topic-license: No copyright notice is stated in the document, and no license or use terms are stated.

[[ext-fda-k063591-510k-summary]]
= VITROS CREA Slides 510(k) Summary K063591

== Ortho-Clinical Diagnostics

a fvomparny

100 Indigo Creek Drive

Rochester,
New York 14626-5101

[.text-center]
DEC *1* b *ZOOS*

=== 510(k) Summary

indexterm:[510(k) summary, 21 CFR 807.92]

This summary of 510(k) safety and effectiveness information is
being submit-ted in accordance with the requirements of SMDA
1990 and 21 CFR 807.92. The assigned 510(k) number is:
k

indexterm:[creatinine test system, 21 CFR 862.1225]

indexterm:[predicate device, VITROS CREA assay (K001310)]

. Submitter Ortho-Clinical Diagnostics, Inc.
+
*name, ad-* 100 Indigo Creek Drive MC00881 dress,
con- Rochester,
New York 14626-5101
+
*tact*
+
Phone: (585) 453-3143 FAX:
(585) 453-3368 Email:
mbyrne3@ocdus.jnj.com
+
Contact Person:
Michael M. Byrne

. Preparation November 29, 2006 date
. Device Trade or Proprietary Name: +
name VITROS Chemistry Products CREA Slides VITROS Chemistry Products Calibrator Kit 1
+
Common Name:
CREA test Classification Name:
Creatinine test system (21 CFR 862.1225).
+
Common Name:
Calibrator Kit 1 Classification Name:
Calibrator (21 CFR 862.1150)

. Predicate The VITROS CREA assay (modified device) is substantially equivalent to the device VITROS CREA assay (original). This assay was originally cleared under the VITROS Chemistry Products CREA Slides and VITROS Chemistry Products Calibrator Kit1 Premarket Notification K001310.
+
_Continued on next page_
+
SPECIAL 510(K) SUBMISSION Ortho-Clinical Diagnostics,
Inc.
+
VITROS CREA Slides and VITROS Calibrator Kit 1

// REVIEW: picture in the PDF. Text inside it is not in the text layer, so it cannot be
// checked automatically; transcribe it as an AsciiDoc table or verify the image.
image::ext/vitros-crea-slides-510k-summary-k063591/k063591-decision-summary-image-01.png["Picture on page 2",width=829]

*510(k) Summary,* Continued

indexterm:[VITROS CREA assay, reaction chemistry]

indexterm:[VITROS Calibrator Kit 1, lyophilized standards]

[start=5]
. Device de-The VITROS CREA assay is performed using the VITROS Chemistry scription Products CREA Slides, and the VITROS Chemistry Products Calibrator Kit 1 on VITROS Chemistry Systems.
+
The VITROS CREA Slide is a multilayered,
analytical element coated
+
on a polyester support.
+
A drop of patient sample is deposited on the slide and is evenly dis-
+
tributed by the spreading layer to the underlying layers.
Creatinine diffuses to the reagent layer,
where it is hydrolyzed to creatine in the rate-determining step.
The creatine is converted to sarcosine and urea by creatine
amidinohy-drolase.
The sarcosine,
in the presence of sarcosine oxidase,
is oxidized to glycine,
formaldehyde,
and hydrogen peroxide.
The final reaction involves the peroxidase-catalyzed oxidation
of a leuco dye to produce a colored product.
Following addition of the sample,
the slide is incubated.
During the initial reaction phase,
endogenous creatine in the sample is oxidized.
The re-sulting change in reflection density is measured at 2 time points.
+
Once a calibration has been performed for each slide lot,
creatinine
+
concentration in unknown samples can be determined using the
software-resident two-point rate math model and the change in
reflectance calculated for each unknown test slide.
+
VITROS Calibrator Kit I contains three levels of lyophilized stan-
+
dards with corresponding diluents.
The standards are prepared from processed bovine serum to which
organic analytes,
electrolytes,
stabilizers,
and pre-servatives have been added.
The diluents are prepared from processed water to which
inorganic salts have been added.
Once reconstituted,
the standards are used to calibrate VITROS Chemistry Systems
for the quantitative meas-urement of creatinine in serum,
plasma and urine.
+
Calibration of the VITROS CREA assay requires the use of all three of
+
the calibrator levels (bottles 1,
2 and 3).

. Device in- For _in vitro_ diagnostic use only.
+
tended use VITROS CREA Slides quantitatively measure creatinine
(CREA) concentra-tion in serum,
plasma, and urine.
+
For _in vitro_ diagnostic use only.
+
VITROS Calibrator Kit 1 is used to calibrate VITROS Chemistry
Systems for the quantitative measurement of BUN/UREA,
Ca, CREA,
GLU, LAC,
Li, Mg,
PHOS, SALI,
THEO, and URIC.
+
_Continued on next page_
+
SPECIAL 510(K) SUBMISSION Ortho-Clinical Diagnostics,
Inc.
+
12
+
VITROS CREA Slides and VITROS Calibrator Kit 1
+
*510(k) Summary,* Continued

indexterm:[substantial equivalence, comparison to predicate device]

indexterm:[calibration traceability, NIST SRM 914 and GC/IDMS]

. Comparison The VITROS CREA assay (modified device) is substantially equivalent to the *to predicate* predicate, VITROS CREA assay (original), which was cleared by the FDA
+
*device*
+
(K001310)) for _in vitro_ diagnostic use.
+
*Table I List of Assay Characteristics:
Comparison to Predicate Device*
+
*Device Modified Device Predicate Device Characteristic*
+
VITROS CREA assay VITROS CREA assay (original)
+
*(modified)*
+
Intended Use No change For _in vitro_ diagnostic use only.
VITROS CREA Slides quantitatively measure creatinine (CREA)
concentra-tion in serum,
plasma, and urine.
+
For _in vitro_ diagnostic use only.
VITROS Calibrator Kit I is used to calibrate VITROS Chemistry
Systems for the quantitative measurement of BUN/UREA,
Ca, CREA,
GLU, LAC,
Li, Mg,
PHOS, SALI,
THEO, and URIC.
+
Calibration trace- The values assigned to the Traceable to
Certified NIST (National ability VITROS Chemistry Products
Cali- Institute of Standards and Technology) brator Kit 1 for
Creatinine are Reference Material SRM® (Standard traceable to a
Gas Chromatography Reference Material) 914a.
+
Isotope Dilution Mass Spectrome-try (GC/IDMS) method' and NIST SRM®914,
creatinine standard ref-erence material.
+
Reference Interval Males:
0.7 - 1.3 mg/dL 0.8 -1.5 mg/dL (Serum) Females:
0.6 - 1.0 mg/dL 0.7 -1.2 mg/dL Reference Interval Males:
1000 - 2000 mg/day^2^ (Urine,
24 hour) Females:
800 - 1800 mg/day^2^ 800- 2800 mg/day (Male and Female)
Reportable range Serum No Change
+
0.05 - 14.0 mg/dL
+
Urine 1.2 - 346.5 mg/dL (after multiply- 1.05 - 346.5 mg/dL
(after multiplying ing by a dilution factor of 21) by a
dilution factor of 21) Sample type No change Serum,
Plasma, Urine Basic principle No change Two point colorimetric rate
Instrumentation No change VITROS Chemistry Systems
+
_Continued on next page_
+
SPECIAL 510(K) SUBMISSION
+
Ortho-Clinical Diagnostics,
Inc. 13
+
VITROS CREA Slides and VITROS Calibrator Kit 1

// REVIEW: picture in the PDF. Text inside it is not in the text layer, so it cannot be
// checked automatically; transcribe it as an AsciiDoc table or verify the image.
image::ext/vitros-crea-slides-510k-summary-k063591/k063591-decision-summary-image-02.png["Picture on page 4",width=829]

*510(k) Summary,* Continued

indexterm:[safety and effectiveness, reasonable assurance]

[start=8]
. Conclusions The information presented in the pre-market notification demonstrates that the performance of the VITROS CREA assay (modified device) for use with hu-man serum, plasma and urine is substantially equivalent to the cleared predi-cate device.
+
Equivalence was demonstrated using manufactured reagents along
with quality control fluids,
proficiency samples and human serum,
plasma, and urine sam-ples with measured creatinine values spanning the assay range.
+
The information presented in the premarket notification
provides a reasonable assurance that the VITROS CREA assay
(modified device) for use with human serum,
plasma, and urine is safe and effective for the stated intended use.

SPECIAL 510(K) SUBMISSION

Ortho-Clinical Diagnostics,
Inc. 14

VITROS CREA Slides and VITROS Calibrator Kit 1

// REVIEW: picture in the PDF. Text inside it is not in the text layer, so it cannot be
// checked automatically; transcribe it as an AsciiDoc table or verify the image.
image::ext/vitros-crea-slides-510k-summary-k063591/k063591-decision-summary-image-03.png["Picture on page 5",width=829]

DEPARTMENT OF HEALTH & HUMAN SERVICES Public Health Service

Food and Drug Administration 2098 Gaither Road Rockville MD 20850

indexterm:[regulatory classification, Class II product codes JFY and JIX]

Mr. Michael M. Byrne Regulatory Affairs Associate
Ortho-Clinical Diagnostics,
Inc.

DEC _1 6_ 2006

100 Indigo Creek Drive MC00881

Rochester,
NY 14626-5101

Re: k063591 Trade/Device Name:
VITROS Chemistry Products CREA Slides and VITROS Chemistry
Products Calibrator Kit 1 Regulation Number:
21 CFR 862.1225 Regulation Name:
Creatinine test system Regulatory Class:
Class II Product Code:
JFY, JIX Dated:
November 30,
2006 Received:
December 1,
2006

Dear Mr. Byrne:

indexterm:[regulatory decision, FDA clearance letter]

We have reviewed your Section 510(k) premarket notification of
intent to market the device referenced above and have
determined the device is substantially equivalent (for the
indications for use stated in the enclosure) to legally
marketed predicate devices marketed in interstate commerce
prior to May 28,
1976, the enactment date of the Medical Device Amendments,
or to devices that have been reclassified in accordance with
the provisions of the Federal Food,
Drug, and Cosmetic Act (Act) that do not require approval of a
premarket approval application (PMA).
You may, therefore,
market the device,
subject to the general controls provisions of the Act.
The general controls provisions of the Act include requirements
for annual registration,
listing of devices,
good manufacturing practice,
labeling, and prohibitions against misbranding and adulteration.

If your device is classified (see above) into either class II
(Special Controls) or class III (PMA),
it may be subject to such additional controls.
Existing major regulations affecting your device can be found in Title 21,
Code of Federal Regulations (CFR),
Parts 800 to 895. In addition,
FDA may publish further announcements concerning your device in
the Federal Register.

Please be advised that FDA's issuance of a substantial
equivalence determination does not mean that FDA has made a
determination that your device complies with other requirements
of the Act or any Federal statutes and regulations administered
by other Federal agencies.
You must comply with all the Act's requirements,
including,
but not limited to:
registration and listing (21 CFR Part 807);
labeling (21 CFR Parts 801 and 809);
and good manufacturing practice requirements as set forth in
the quality systems (QS) regulation (21 CFR Part 820).

Page 2 -

This letter will allow you to begin marketing your device as
described in your Section 510(k) premarket notification.
The FDA finding of substantial equivalence of your device to a
legally marketed predicate device results in a classification
for your device and thus,
permits your device to proceed to the market.

If you desire specific information about the application of
labeling requirements to your device,
or questions on the promotion and advertising of your device,
please contact the Office of _In Vitro_ Diagnostic Device
Evaluation and Safety at (240)276-0484. Also,
please note the regulation entitled,
"Misbranding by reference to premarket notification" (21CFR Part 807.97).
You may obtain other general information on your
responsibilities under the Act from the Division of Small Manufacturers,
International and Consumer Assistance at its toll-free number
(800) 638-2041 or (301) 443-6597 or at its Internet address
http://www.fda.gov/cdrh/industry/support/index.html

Sincerely yours,

[.text-center]
__CO++~++ ++~++tA__IA

_AA45, Di-_

Vean M. Cooper,
MS, D.V.M.

Director Division of Chemistry and Toxicology Office of _In
Vitro_ Diagnostic Device Evaluation and Safety Center for
Devices and Radiological Health

indexterm:[indications for use, prescription use]

Indications for Use

510(k) Number (if known): /(Ot0.3s5'/

Device Name:

VITROS Chemistry Products CREA Slides VITROS Chemistry Products
Calibrator Kit 1

Indications for Use:

For _in vitro_ diagnostic use only.

VITROS CREA Slides quantitatively measure creatinine (CREA)
concentration in serum,
plasma, and urine.

indexterm:[creatinine measurement, diagnosis of renal diseases]

A creatinine test system is a device intended to measure
creatinine levels in plasma and urine.
Creatinine measurements are used in the diagnosis and treatment
of renal diseases,
in monitoring renal dialysis,
and as a calculation basis for measuring other urine analytes.

For _in vitro_ diagnostic use only.

VITROS Calibrator Kit 1 is used to calibrate VITROS Chemistry
Systems for the quantitative measurement of BUN/UREA,
Ca, CREA,
GLU, LAC,
LI, Mg,
PHOS, SALI,
THEO, and URIC.

Prescription Use X

AND/OR Over-The-Counter Use

(Part 21 CFR 801 Subpart D) (21 CFR 807 Subpart C)

(PLEASE DO NOT WRITE BELOW THIS LINE-CONTINUE ON ANOTHER PAGE IF NEEDED)

Concurrence of CDRH,
Office of In Vitro Diagnostic Devices (OIVD)

Office of In *Vitn,'* Diagnostic *Device* Evaluation and Safety

Page 1 of 1
